id,name,menu,menu_title,doc,device,mixer_device,"Hydraulic
Circuit
Diagram",label_en,label_de,type,unit,scale,values,increment,default,read,write,comment
0x0199,version_major,,(All Devices),,,,,Major version,Major Version,i16,,,,,,TRUE,FALSE,Softwarenummer
0x019a,version_minor,,(All Devices),,,,,Minor version,Minor Version,i16,,,,,,TRUE,FALSE,Softwareindex
0x024b,version_patch,,(All Devices),,,,,Patch version,Patch Version,i16,,,,,,TRUE,FALSE,cSOFTWARE_UNTERINDEX
0x000c,outside_temp,3.2.4,Start screen,3.2.4,HG1,,,Outside temperature,Außentemperatur,dec,C,10,,,,TRUE,FALSE,
0x0061,status_compressor,3.2.4,Operation,3.2.4,Outdoor,,,Status compressor,Status Kompressor,bool,,,,,,TRUE,FALSE,
0x0112,operating_mode,4.1,OperatingMode,7.2,HG1,HC2,,Operating mode,Betriebsart,enum8,,,OperatingMode,,,TRUE,TRUE,
0x0005,room_temp_target_1,4.2.1,User :: Room,7.3.1,HC1,HC2,,Room temperature target 1,Raumtemperatur Soll 1,dec,C,10,5-40,0.5,20,TRUE,TRUE,
0x0006,room_temp_target_2,4.2.1,User :: Room,7.3.1,HC1,HC2,,Room temperature target 2,Raumtemperatur Soll 2,dec,C,10,5-40,0.5,20,TRUE,TRUE,
0x0007,room_temp_target_3,4.2.1,User :: Room,7.3.1,HC1,HC2,,Room temperature target 3,Raumtemperatur Soll 3,dec,C,10,5-40,0.5,20,TRUE,TRUE,
0x0008,reduce_room_temp,4.2.2,User :: Reduce,7.3.2,HC1,HC2,,Reduce room temperature,Raumtemperatur Absenken,dec,C,10,5-40,0.5,15,TRUE,TRUE,
0x013d,room_temp_absent,4.2.3,User :: Absent,7.3.3,HC1,HC2,,Room temperature absent,Raumtemperatur Abwesend,dec,C,10,5-40,0.5,15,TRUE,TRUE,
0x0013,hot_water_temp_target_1,4.2.4,User :: Hot water,7.3.4,HG1,,,Hot water temperature target 1,Warmwassertemperatur Soll 1,dec,C,10,35-70,0.5,48,TRUE,TRUE,
0x0a06,hot_water_temp_target_2,4.2.4,User :: Hot water,7.3.4,HG1,,,Hot water temperature target 2,Warmwassertemperatur Soll 2,dec,C,10,35-70,0.5,48,TRUE,TRUE,
0x013e,hot_water_temp_target_3,4.2.4,User :: Hot water,7.3.4,HG1,,,Hot water temperature target 3,Warmwassertemperatur Soll 3,dec,C,10,35-70,0.5,48,TRUE,TRUE,
0x0144,load_hot_water,4.2.5,User :: 1x load,7.3.5,HG1,,,1x Hot Water,1x Warmwasser,bool,,,,,FALSE,TRUE,TRUE,
0x1358,party,4.3.1,Time program :: Party,7.4,HC1,HC2,,Party,Party,i16,min,,0-360,15,0,TRUE,TRUE,
0x01ec,absent,4.3.1,Time program :: Absent,7.4,HC1,HC2,,Absent,Abwesend,i16,min,,,15,0,TRUE,TRUE,
0x011b,vacation_begin_day,4.3.1,Time program :: Vacation,7.4,HC1,HC2,,Holiday :: Date 1st day :: Day,Urlaub :: Datum 1. Tag :: Tag,i8,,,0-31,,2,TRUE,TRUE,
0x011c,vacation_begin_month,4.3.1,Time program :: Vacation,7.4,HC1,HC2,,Holiday :: Date 1st day :: Month,Urlaub :: Datum 1. Tag :: Monat,i8,,,0-12,,1,TRUE,TRUE,
0x011d,vacation_begin_year,4.3.1,Time program :: Vacation,7.4,HC1,HC2,,Holiday :: Date 1st day :: Year,Urlaub :: Datum 1. Tag :: Jahr,i8,,,0-49,,1,TRUE,TRUE,
0x011e,vacation_end_day,4.3.1,Time program :: Vacation,7.4,HC1,HC2,,Holiday :: Date last day :: Day,Urlaub :: Datum letzter Tag :: Tag,i8,,,0-31,,3,TRUE,TRUE,
0x011f,vacation_end_month,4.3.1,Time program :: Vacation,7.4,HC1,HC2,,Holiday :: Date last day :: Month,Urlaub :: Datum letzter Tag :: Monat,i8,,,0-12,,1,TRUE,TRUE,
0x0120,vacation_end_year,4.3.1,Time program :: Vacation,7.4,HC1,HC2,,Holiday :: Date last day :: Year,Urlaub :: Datum letzter Tag :: Jahr,i8,,,0-49,,1,TRUE,TRUE,
0x1350,holiday_begin_day,4.3.1,Time program :: Holiday,7.4,HC1,HC2,,Holiday :: Date 1st day :: Day,Feiertag :: Datum 1. Tag :: Tag,i16,,,0-31,,,TRUE,TRUE,
0x1351,holiday_begin_month,4.3.1,Time program :: Holiday,7.4,HC1,HC2,,Holiday :: Date 1st day :: Month,Feiertag :: Datum 1. Tag :: Monat,i16,,,0-12,,,TRUE,TRUE,
0x1352,holiday_begin_year,4.3.1,Time program :: Holiday,7.4,HC1,HC2,,Holiday :: Date 1st day :: Year,Feiertag :: Datum 1. Tag :: Jahr,i16,,,0-49,,,TRUE,TRUE,
0x1353,holiday_end_day,4.3.1,Time program :: Holiday,7.4,HC1,HC2,,Holiday :: Date last day :: Day,Feiertag :: Datum letzter Tag :: Tag,i16,,,0-31,,,TRUE,TRUE,
0x1354,holiday_end_month,4.3.1,Time program :: Holiday,7.4,HC1,HC2,,Holiday :: Date last day :: Month,Feiertag :: Datum letzter Tag :: Monat,i16,,,0-12,,,TRUE,TRUE,
0x1355,holiday_end_year,4.3.1,Time program :: Holiday,7.4,HC1,HC2,,Holiday :: Date last day :: Year,Feiertag :: Datum letzter Tag :: Jahr,i16,,,0-49,,,TRUE,TRUE,
0x1400,hc_auto_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1,Heizkreis Automatik 1,timerange,,,,,,FALSE,FALSE,
0x1410,hc_auto_1_mon_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday :: Switching cycle 1,Heizkreis Automatik 1 :: Montag :: Schaltzyklus 1,timerange,,,,,06:00-22:00,TRUE,TRUE,
0x1411,hc_auto_1_mon_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday :: Switching cycle 2,Heizkreis Automatik 1 :: Montag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1412,hc_auto_1_mon_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday :: Switching cycle 3,Heizkreis Automatik 1 :: Montag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1420,hc_auto_1_tue_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Tuesday :: Switching cycle 1,Heizkreis Automatik 1 :: Dienstag :: Schaltzyklus 1,timerange,,,,,06:00-22:00,TRUE,TRUE,
0x1421,hc_auto_1_tue_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Tuesday :: Switching cycle 2,Heizkreis Automatik 1 :: Dienstag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1422,hc_auto_1_tue_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Tuesday :: Switching cycle 3,Heizkreis Automatik 1 :: Dienstag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1430,hc_auto_1_wed_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Wednesday :: Switching cycle 1,Heizkreis Automatik 1 :: Mittwoch :: Schaltzyklus 1,timerange,,,,,06:00-22:00,TRUE,TRUE,
0x1431,hc_auto_1_wed_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Wednesday :: Switching cycle 2,Heizkreis Automatik 1 :: Mittwoch :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1432,hc_auto_1_wed_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Wednesday :: Switching cycle 3,Heizkreis Automatik 1 :: Mittwoch :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1440,hc_auto_1_thu_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Thursday :: Switching cycle 1,Heizkreis Automatik 1 :: Donnerstag :: Schaltzyklus 1,timerange,,,,,06:00-22:00,TRUE,TRUE,
0x1441,hc_auto_1_thu_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Thursday :: Switching cycle 2,Heizkreis Automatik 1 :: Donnerstag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1442,hc_auto_1_thu_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Thursday :: Switching cycle 3,Heizkreis Automatik 1 :: Donnerstag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1450,hc_auto_1_fri_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Friday :: Switching cycle 1,Heizkreis Automatik 1 :: Freitag :: Schaltzyklus 1,timerange,,,,,06:00-22:00,TRUE,TRUE,
0x1451,hc_auto_1_fri_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Friday :: Switching cycle 2,Heizkreis Automatik 1 :: Freitag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1452,hc_auto_1_fri_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Friday :: Switching cycle 3,Heizkreis Automatik 1 :: Freitag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1460,hc_auto_1_sat_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Saturday :: Switching cycle 1,Heizkreis Automatik 1 :: Samstag :: Schaltzyklus 1,timerange,,,,,07:00-23:00,TRUE,TRUE,
0x1461,hc_auto_1_sat_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Saturday :: Switching cycle 2,Heizkreis Automatik 1 :: Samstag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1462,hc_auto_1_sat_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Saturday :: Switching cycle 3,Heizkreis Automatik 1 :: Samstag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1470,hc_auto_1_sun_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Sunday :: Switching cycle 1,Heizkreis Automatik 1 :: Sonntag :: Schaltzyklus 1,timerange,,,,,07:00-23:00,TRUE,TRUE,
0x1471,hc_auto_1_sun_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Sunday :: Switching cycle 2,Heizkreis Automatik 1 :: Sonntag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1472,hc_auto_1_sun_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Sunday :: Switching cycle 3,Heizkreis Automatik 1 :: Sonntag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1480,hc_auto_1_mon_fri_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Friday :: Switching cycle 1,Heizkreis Automatik 1 :: Montag – Freitag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1481,hc_auto_1_mon_fri_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Friday :: Switching cycle 2,Heizkreis Automatik 1 :: Montag – Freitag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1482,hc_auto_1_mon_fri_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Friday :: Switching cycle 3,Heizkreis Automatik 1 :: Montag – Freitag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1490,hc_auto_1_sat_sun_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,"Heating circuit auto. 1 :: Saturday, Sunday :: Switching cycle 1","Heizkreis Automatik 1 :: Samstag, Sonntag :: Schaltzyklus 1",timerange,,,,,,TRUE,TRUE,
0x1491,hc_auto_1_sat_sun_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,"Heating circuit auto. 1 :: Saturday, Sunday :: Switching cycle 2","Heizkreis Automatik 1 :: Samstag, Sonntag :: Schaltzyklus 2",timerange,,,,,,TRUE,TRUE,
0x1492,hc_auto_1_sat_sun_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,"Heating circuit auto. 1 :: Saturday, Sunday :: Switching cycle 3","Heizkreis Automatik 1 :: Samstag, Sonntag :: Schaltzyklus 3",timerange,,,,,,TRUE,TRUE,
0x14a0,hc_auto_1_mon_sun_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Sunday :: Switching cycle 1,Heizkreis Automatik 1 :: Montag – Sonntag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x14a1,hc_auto_1_mon_sun_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Sunday :: Switching cycle 2,Heizkreis Automatik 1 :: Montag – Sonntag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x14a2,hc_auto_1_mon_sun_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Sunday :: Switching cycle 3,Heizkreis Automatik 1 :: Montag – Sonntag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x14b0,hc_auto_1_mon_thu_1,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Thursday :: Switching cycle 1,Heizkreis Automatik 1 :: Montag – Donnerstag :: Schaltzyklus 1,timerange,,,,,,FALSE,FALSE,That's weird? What is Mon-Thu good for?
0x14b1,hc_auto_1_mon_thu_2,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Thursday :: Switching cycle 2,Heizkreis Automatik 1 :: Montag – Donnerstag :: Schaltzyklus 2,timerange,,,,,,FALSE,FALSE,That's weird? What is Mon-Thu good for?
0x14b2,hc_auto_1_mon_thu_3,4.3.2,Time program :: Heating circuit auto. 1,7.4,HC1,HC2,,Heating circuit auto. 1 :: Monday – Thursday :: Switching cycle 3,Heizkreis Automatik 1 :: Montag – Donnerstag :: Schaltzyklus 3,timerange,,,,,,FALSE,FALSE,That's weird? What is Mon-Thu good for?
0x1500,hc_auto_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2,Heizkreis Automatik 2,timerange,,,,,,FALSE,FALSE,
0x1510,hc_auto_2_mon_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday :: Switching cycle 1,Heizkreis Automatik 2 :: Montag :: Schaltzyklus 1,timerange,,,,,06:00-08:00,TRUE,TRUE,
0x1511,hc_auto_2_mon_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday :: Switching cycle 2,Heizkreis Automatik 2 :: Montag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1512,hc_auto_2_mon_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday :: Switching cycle 3,Heizkreis Automatik 2 :: Montag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1520,hc_auto_2_tue_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Tuesday :: Switching cycle 1,Heizkreis Automatik 2 :: Dienstag :: Schaltzyklus 1,timerange,,,,,06:00-08:00,TRUE,TRUE,
0x1521,hc_auto_2_tue_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Tuesday :: Switching cycle 2,Heizkreis Automatik 2 :: Dienstag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1522,hc_auto_2_tue_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Tuesday :: Switching cycle 3,Heizkreis Automatik 2 :: Dienstag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1530,hc_auto_2_wed_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Wednesday :: Switching cycle 1,Heizkreis Automatik 2 :: Mittwoch :: Schaltzyklus 1,timerange,,,,,06:00-08:00,TRUE,TRUE,
0x1531,hc_auto_2_wed_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Wednesday :: Switching cycle 2,Heizkreis Automatik 2 :: Mittwoch :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1532,hc_auto_2_wed_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Wednesday :: Switching cycle 3,Heizkreis Automatik 2 :: Mittwoch :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1540,hc_auto_2_thu_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Thursday :: Switching cycle 1,Heizkreis Automatik 2 :: Donnerstag :: Schaltzyklus 1,timerange,,,,,06:00-08:00,TRUE,TRUE,
0x1541,hc_auto_2_thu_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Thursday :: Switching cycle 2,Heizkreis Automatik 2 :: Donnerstag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1542,hc_auto_2_thu_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Thursday :: Switching cycle 3,Heizkreis Automatik 2 :: Donnerstag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1550,hc_auto_2_fri_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Friday :: Switching cycle 1,Heizkreis Automatik 2 :: Freitag :: Schaltzyklus 1,timerange,,,,,06:00-08:00,TRUE,TRUE,
0x1551,hc_auto_2_fri_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Friday :: Switching cycle 2,Heizkreis Automatik 2 :: Freitag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1552,hc_auto_2_fri_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Friday :: Switching cycle 3,Heizkreis Automatik 2 :: Freitag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1560,hc_auto_2_sat_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Saturday :: Switching cycle 1,Heizkreis Automatik 2 :: Samstag :: Schaltzyklus 1,timerange,,,,,07:00-23:00,TRUE,TRUE,
0x1561,hc_auto_2_sat_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Saturday :: Switching cycle 2,Heizkreis Automatik 2 :: Samstag :: Schaltzyklus 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1562,hc_auto_2_sat_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Saturday :: Switching cycle 3,Heizkreis Automatik 2 :: Samstag :: Schaltzyklus 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1570,hc_auto_2_sun_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Sunday :: Switching cycle 1,Heizkreis Automatik 2 :: Sonntag :: Schaltzyklus 1,timerange,,,,,07:00-23:00,TRUE,TRUE,
0x1571,hc_auto_2_sun_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Sunday :: Switching cycle 2,Heizkreis Automatik 2 :: Sonntag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1572,hc_auto_2_sun_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Sunday :: Switching cycle 3,Heizkreis Automatik 2 :: Sonntag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1580,hc_auto_2_mon_fri_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Friday :: Switching cycle 1,Heizkreis Automatik 2 :: Montag – Freitag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1581,hc_auto_2_mon_fri_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Friday :: Switching cycle 2,Heizkreis Automatik 2 :: Montag – Freitag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1582,hc_auto_2_mon_fri_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Friday :: Switching cycle 3,Heizkreis Automatik 2 :: Montag – Freitag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1590,hc_auto_2_sat_sun_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,"Heating circuit auto. 2 :: Saturday, Sunday :: Switching cycle 1","Heizkreis Automatik 2 :: Samstag, Sonntag :: Schaltzyklus 1",timerange,,,,,,TRUE,TRUE,
0x1591,hc_auto_2_sat_sun_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,"Heating circuit auto. 2 :: Saturday, Sunday :: Switching cycle 2","Heizkreis Automatik 2 :: Samstag, Sonntag :: Schaltzyklus 2",timerange,,,,,,TRUE,TRUE,
0x1592,hc_auto_2_sat_sun_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,"Heating circuit auto. 2 :: Saturday, Sunday :: Switching cycle 3","Heizkreis Automatik 2 :: Samstag, Sonntag :: Schaltzyklus 3",timerange,,,,,,TRUE,TRUE,
0x15a0,hc_auto_2_mon_sun_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Sunday :: Switching cycle 1,Heizkreis Automatik 2 :: Montag – Sonntag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x15a1,hc_auto_2_mon_sun_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Sunday :: Switching cycle 2,Heizkreis Automatik 2 :: Montag – Sonntag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x15a2,hc_auto_2_mon_sun_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Sunday :: Switching cycle 3,Heizkreis Automatik 2 :: Montag – Sonntag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x15b0,hc_auto_2_mon_thu_1,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Thursday :: Switching cycle 1,Heizkreis Automatik 2 :: Montag – Donnerstag :: Schaltzyklus 1,timerange,,,,,,FALSE,FALSE,
0x15b1,hc_auto_2_mon_thu_2,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Thursday :: Switching cycle 2,Heizkreis Automatik 2 :: Montag – Donnerstag :: Schaltzyklus 2,timerange,,,,,,FALSE,FALSE,
0x15b2,hc_auto_2_mon_thu_3,4.3.2,Time program :: Heating circuit auto. 2,7.4,HC1,HC2,,Heating circuit auto. 2 :: Monday – Thursday :: Switching cycle 3,Heizkreis Automatik 2 :: Montag – Donnerstag :: Schaltzyklus 3,timerange,,,,,,FALSE,FALSE,
0x1700,dhw_auto_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1,Warmwasserprogramm 1,timerange,,,,,,FALSE,FALSE,
0x1710,dhw_auto_1_mon_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday :: Switching cycle 1,Warmwasserprogramm 1 :: Montag :: Schaltzeit 1,timerange,,,,,00:00-23:45,TRUE,TRUE,
0x1711,dhw_auto_1_mon_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday :: Switching cycle 2,Warmwasserprogramm 1 :: Montag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1712,dhw_auto_1_mon_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday :: Switching cycle 3,Warmwasserprogramm 1 :: Montag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1720,dhw_auto_1_tue_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Tuesday :: Switching cycle 1,Warmwasserprogramm 1 :: Dienstag :: Schaltzeit 1,timerange,,,,,00:00-23:45,TRUE,TRUE,
0x1721,dhw_auto_1_tue_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Tuesday :: Switching cycle 2,Warmwasserprogramm 1 :: Dienstag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1722,dhw_auto_1_tue_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Tuesday :: Switching cycle 3,Warmwasserprogramm 1 :: Dienstag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1730,dhw_auto_1_wed_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Wednesday :: Switching cycle 1,Warmwasserprogramm 1 :: Mittwoch :: Schaltzeit 1,timerange,,,,,00:00-23:45,TRUE,TRUE,
0x1731,dhw_auto_1_wed_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Wednesday :: Switching cycle 2,Warmwasserprogramm 1 :: Mittwoch :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1732,dhw_auto_1_wed_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Wednesday :: Switching cycle 3,Warmwasserprogramm 1 :: Mittwoch :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1740,dhw_auto_1_thu_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Thursday :: Switching cycle 1,Warmwasserprogramm 1 :: Donnerstag :: Schaltzeit 1,timerange,,,,,00:00-23:45,TRUE,TRUE,
0x1741,dhw_auto_1_thu_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Thursday :: Switching cycle 2,Warmwasserprogramm 1 :: Donnerstag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1742,dhw_auto_1_thu_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Thursday :: Switching cycle 3,Warmwasserprogramm 1 :: Donnerstag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1750,dhw_auto_1_fri_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Friday :: Switching cycle 1,Warmwasserprogramm 1 :: Freitag :: Schaltzeit 1,timerange,,,,,00:00-23:45,TRUE,TRUE,
0x1751,dhw_auto_1_fri_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Friday :: Switching cycle 2,Warmwasserprogramm 1 :: Freitag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1752,dhw_auto_1_fri_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Friday :: Switching cycle 3,Warmwasserprogramm 1 :: Freitag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1760,dhw_auto_1_sat_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Saturday :: Switching cycle 1,Warmwasserprogramm 1 :: Samstag :: Schaltzeit 1,timerange,,,,,00:00-23:45,TRUE,TRUE,
0x1761,dhw_auto_1_sat_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Saturday :: Switching cycle 2,Warmwasserprogramm 1 :: Samstag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1762,dhw_auto_1_sat_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Saturday :: Switching cycle 3,Warmwasserprogramm 1 :: Samstag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1770,dhw_auto_1_sun_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Sunday :: Switching cycle 1,Warmwasserprogramm 1 :: Sonntag :: Schaltzeit 1,timerange,,,,,00:00-23:45,TRUE,TRUE,
0x1771,dhw_auto_1_sun_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Sunday :: Switching cycle 2,Warmwasserprogramm 1 :: Sonntag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1772,dhw_auto_1_sun_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Sunday :: Switching cycle 3,Warmwasserprogramm 1 :: Sonntag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1780,dhw_auto_1_mon_fri_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Friday :: Switching cycle 1,Warmwasserprogramm 1 :: Montag – Freitag :: Schaltzeit 1,timerange,,,,,,TRUE,TRUE,
0x1781,dhw_auto_1_mon_fri_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Friday :: Switching cycle 2,Warmwasserprogramm 1 :: Montag – Freitag :: Schaltzeit 2,timerange,,,,,,TRUE,TRUE,
0x1782,dhw_auto_1_mon_fri_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Friday :: Switching cycle 3,Warmwasserprogramm 1 :: Montag – Freitag :: Schaltzeit 3,timerange,,,,,,TRUE,TRUE,
0x1790,dhw_auto_1_sat_sun_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Saturday to Sunday :: Switching cycle 1,Warmwasserprogramm 1 :: Samstag und Sonntag :: Schaltzeit 1,timerange,,,,,,TRUE,TRUE,
0x1791,dhw_auto_1_sat_sun_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Saturday to Sunday :: Switching cycle 2,Warmwasserprogramm 1 :: Samstag und Sonntag :: Schaltzeit 2,timerange,,,,,,TRUE,TRUE,
0x1792,dhw_auto_1_sat_sun_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Saturday to Sunday :: Switching cycle 3,Warmwasserprogramm 1 :: Samstag und Sonntag :: Schaltzeit 3,timerange,,,,,,TRUE,TRUE,
0x17a0,dhw_auto_1_mon_sun_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Sunday :: Switching cycle 1,Warmwasserprogramm 1 :: Montag – Sonntag :: Schaltzeit 1,timerange,,,,,,TRUE,TRUE,
0x17a1,dhw_auto_1_mon_sun_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Sunday :: Switching cycle 2,Warmwasserprogramm 1 :: Montag – Sonntag :: Schaltzeit 2,timerange,,,,,,TRUE,TRUE,
0x17a2,dhw_auto_1_mon_sun_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Sunday :: Switching cycle 3,Warmwasserprogramm 1 :: Montag – Sonntag :: Schaltzeit 3,timerange,,,,,,TRUE,TRUE,
0x17b0,dhw_auto_1_mon_tue_1,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Thursday :: Switching cycle 1,Warmwasserprogramm 1 :: Montag – Donnerstag :: Schaltzeit 1,timerange,,,,,,FALSE,FALSE,
0x17b1,dhw_auto_1_mon_tue_2,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Thursday :: Switching cycle 2,Warmwasserprogramm 1 :: Montag – Donnerstag :: Schaltzeit 2,timerange,,,,,,FALSE,FALSE,
0x17b2,dhw_auto_1_mon_tue_3,4.3.2,Time program :: Hot water auto. 1,7.4,HG1,,,Hot water auto. 1 :: Monday to Thursday :: Switching cycle 3,Warmwasserprogramm 1 :: Montag – Donnerstag :: Schaltzeit 3,timerange,,,,,,FALSE,FALSE,
0x1800,dhw_auto_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2,Warmwasserprogramm 2,timerange,,,,,,FALSE,FALSE,
0x1810,dhw_auto_2_mon_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday :: Switching cycle 1,Warmwasserprogramm 2 :: Montag :: Schaltzeit 1,timerange,,,,,05:00-21:00,TRUE,TRUE,
0x1811,dhw_auto_2_mon_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday :: Switching cycle 2,Warmwasserprogramm 2 :: Montag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1812,dhw_auto_2_mon_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday :: Switching cycle 3,Warmwasserprogramm 2 :: Montag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1820,dhw_auto_2_tue_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Tuesday :: Switching cycle 1,Warmwasserprogramm 2 :: Dienstag :: Schaltzeit 1,timerange,,,,,05:00-21:00,TRUE,TRUE,
0x1821,dhw_auto_2_tue_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Tuesday :: Switching cycle 2,Warmwasserprogramm 2 :: Dienstag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1822,dhw_auto_2_tue_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Tuesday :: Switching cycle 3,Warmwasserprogramm 2 :: Dienstag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1830,dhw_auto_2_wed_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Wednesday :: Switching cycle 1,Warmwasserprogramm 2 :: Mittwoch :: Schaltzeit 1,timerange,,,,,05:00-21:00,TRUE,TRUE,
0x1831,dhw_auto_2_wed_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Wednesday :: Switching cycle 2,Warmwasserprogramm 2 :: Mittwoch :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1832,dhw_auto_2_wed_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Wednesday :: Switching cycle 3,Warmwasserprogramm 2 :: Mittwoch :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1840,dhw_auto_2_thu_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Thursday :: Switching cycle 1,Warmwasserprogramm 2 :: Donnerstag :: Schaltzeit 1,timerange,,,,,05:00-21:00,TRUE,TRUE,
0x1841,dhw_auto_2_thu_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Thursday :: Switching cycle 2,Warmwasserprogramm 2 :: Donnerstag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1842,dhw_auto_2_thu_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Thursday :: Switching cycle 3,Warmwasserprogramm 2 :: Donnerstag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1850,dhw_auto_2_fri_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Friday :: Switching cycle 1,Warmwasserprogramm 2 :: Freitag :: Schaltzeit 1,timerange,,,,,05:00-21:00,TRUE,TRUE,
0x1851,dhw_auto_2_fri_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Friday :: Switching cycle 2,Warmwasserprogramm 2 :: Freitag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1852,dhw_auto_2_fri_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Friday :: Switching cycle 3,Warmwasserprogramm 2 :: Freitag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1860,dhw_auto_2_sat_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Saturday :: Switching cycle 1,Warmwasserprogramm 2 :: Samstag :: Schaltzeit 1,timerange,,,,,06:00-22:00,TRUE,TRUE,
0x1861,dhw_auto_2_sat_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Saturday :: Switching cycle 2,Warmwasserprogramm 2 :: Samstag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1862,dhw_auto_2_sat_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Saturday :: Switching cycle 3,Warmwasserprogramm 2 :: Samstag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1870,dhw_auto_2_sun_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Sunday :: Switching cycle 1,Warmwasserprogramm 2 :: Sonntag :: Schaltzeit 1,timerange,,,,,06:00-22:00,TRUE,TRUE,
0x1871,dhw_auto_2_sun_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Sunday :: Switching cycle 2,Warmwasserprogramm 2 :: Sonntag :: Schaltzeit 2,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1872,dhw_auto_2_sun_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Sunday :: Switching cycle 3,Warmwasserprogramm 2 :: Sonntag :: Schaltzeit 3,timerange,,,,,00:00-00:00,TRUE,TRUE,
0x1880,dhw_auto_2_mon_fri_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Friday :: Switching cycle 1,Warmwasserprogramm 2 :: Montag – Freitag :: Schaltzeit 1,timerange,,,,,,TRUE,TRUE,
0x1881,dhw_auto_2_mon_fri_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Friday :: Switching cycle 2,Warmwasserprogramm 2 :: Montag – Freitag :: Schaltzeit 2,timerange,,,,,,TRUE,TRUE,
0x1882,dhw_auto_2_mon_fri_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Friday :: Switching cycle 3,Warmwasserprogramm 2 :: Montag – Freitag :: Schaltzeit 3,timerange,,,,,,TRUE,TRUE,
0x1890,dhw_auto_2_sat_sun_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,"Hot water auto. 2 :: Saturday, Sunday :: Switching cycle 1","Warmwasserprogramm 2 :: Samstag, Sonntag :: Schaltzeit 1",timerange,,,,,,TRUE,TRUE,
0x1891,dhw_auto_2_sat_sun_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,"Hot water auto. 2 :: Saturday, Sunday :: Switching cycle 2","Warmwasserprogramm 2 :: Samstag, Sonntag :: Schaltzeit 2",timerange,,,,,,TRUE,TRUE,
0x1892,dhw_auto_2_sat_sun_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,"Hot water auto. 2 :: Saturday, Sunday :: Switching cycle 3","Warmwasserprogramm 2 :: Samstag, Sonntag :: Schaltzeit 3",timerange,,,,,,TRUE,TRUE,
0x18a0,dhw_auto_2_mon_sun_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Sunday :: Switching cycle 1,Warmwasserprogramm 2 :: Montag – Sonntag :: Schaltzeit 1,timerange,,,,,,TRUE,TRUE,
0x18a1,dhw_auto_2_mon_sun_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Sunday :: Switching cycle 2,Warmwasserprogramm 2 :: Montag – Sonntag :: Schaltzeit 2,timerange,,,,,,TRUE,TRUE,
0x18a2,dhw_auto_2_mon_sun_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Sunday :: Switching cycle 3,Warmwasserprogramm 2 :: Montag – Sonntag :: Schaltzeit 3,timerange,,,,,,TRUE,TRUE,
0x18b0,dhw_auto_2_mon_tue_1,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Thursday :: Switching cycle 1,Warmwasserprogramm 2 :: Montag – Donnerstag :: Schaltzeit 1,timerange,,,,,,FALSE,FALSE,
0x18b1,dhw_auto_2_mon_tue_2,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Thursday :: Switching cycle 2,Warmwasserprogramm 2 :: Montag – Donnerstag :: Schaltzeit 2,timerange,,,,,,FALSE,FALSE,
0x18b2,dhw_auto_2_mon_tue_3,4.3.2,Time program :: Hot water auto. 2,7.4,HG1,,,Hot water auto. 2 :: Monday – Thursday :: Switching cycle 3,Warmwasserprogramm 2 :: Montag – Donnerstag :: Schaltzeit 3,timerange,,,,,,FALSE,FALSE,
0x1a10,circulation_mon_1,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Monday :: Switching cycle 1,Zirkulationsprogramm :: Montag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1a11,circulation_mon_2,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Monday :: Switching cycle 2,Zirkulationsprogramm :: Montag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1a12,circulation_mon_3,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Monday :: Switching cycle 3,Zirkulationsprogramm :: Montag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1a20,circulation_tue_1,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Tuesday :: Switching cycle 1,Zirkulationsprogramm :: Dienstag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1a21,circulation_tue_2,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Tuesday :: Switching cycle 2,Zirkulationsprogramm :: Dienstag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1a22,circulation_tue_3,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Tuesday :: Switching cycle 3,Zirkulationsprogramm :: Dienstag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1a30,circulation_wed_1,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Wednesday :: Switching cycle 1,Zirkulationsprogramm :: Mittwoch :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1a31,circulation_wed_2,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Wednesday :: Switching cycle 2,Zirkulationsprogramm :: Mittwoch :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1a32,circulation_wed_3,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Wednesday :: Switching cycle 3,Zirkulationsprogramm :: Mittwoch :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1a40,circulation_thu_1,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Thursday :: Switching cycle 1,Zirkulationsprogramm :: Donnerstag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1a41,circulation_thu_2,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Thursday :: Switching cycle 2,Zirkulationsprogramm :: Donnerstag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1a42,circulation_thu_3,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Thursday :: Switching cycle 3,Zirkulationsprogramm :: Donnerstag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1a50,circulation_fri_1,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Friday :: Switching cycle 1,Zirkulationsprogramm :: Friday :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1a51,circuatlion_fri_2,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Friday :: Switching cycle 2,Zirkulationsprogramm :: Friday :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1a52,circulation_fri_3,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Friday :: Switching cycle 3,Zirkulationsprogramm :: Friday :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1a60,circulation_sat_1,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Saturday :: Switching cycle 1,Zirkulationsprogramm :: Samstag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1a61,circulation_sat_2,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Saturday :: Switching cycle 2,Zirkulationsprogramm :: Samstag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1a62,circulation_sat_3,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Saturday :: Switching cycle 3,Zirkulationsprogramm :: Samstag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x1a70,circulation_sun_1,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Sunday :: Switching cycle 1,Zirkulationsprogramm :: Sonntag :: Schaltzyklus 1,timerange,,,,,,TRUE,TRUE,
0x1a71,circulation_sun_2,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Sunday :: Switching cycle 2,Zirkulationsprogramm :: Sonntag :: Schaltzyklus 2,timerange,,,,,,TRUE,TRUE,
0x1a72,circulation_sun_3,4.3.2,Time program :: Circulation Program,7.4,HG1,,,Circulation program :: Sunday :: Switching cycle 3,Zirkulationsprogramm :: Sonntag :: Schaltzyklus 3,timerange,,,,,,TRUE,TRUE,
0x0122,date_day,4.4.1,Settings :: Display,7.5.1,HG1,,,Date :: Day,Datum :: Tag,i8,,,1-31,,,TRUE,TRUE,
0x0123,date_month,4.4.1,Settings :: Display,7.5.1,HG1,,,Date :: Month,Datum :: Monat,i8,,,1-12,,,TRUE,TRUE,
0x0124,date_year,4.4.1,Settings :: Display,7.5.1,HG1,,,Date :: Year,Datum :: Jahr,i8,,,0-49,,,TRUE,TRUE,Is 2049 really the max year?
0x0125,time_hour,4.4.1,Settings :: Display,7.5.1,HG1,,,Time :: Hour,Datum :: Stunde,i8,,,0-23,,,TRUE,TRUE,
0x0126,time_minute,4.4.1,Settings :: Display,7.5.1,HG1,,,Time :: Minute,Datum :: Minute,i8,,,0-59,,,TRUE,TRUE,
0xc34c,outdoor_unit,4.4.2,Settings :: System,7.5.2,HG1,,,Outdoor Unit,Außengerät,enum16,,,OutdoorUnit,,,TRUE,TRUE,
0xc34d,indoor_unit,4.4.2,Settings :: System,7.5.2,HG1,,,Indoor Unit,Innengerät,enum16,,,IndoorUnit,,,TRUE,TRUE,
0x06dd,heating_system,4.4.2,Settings :: System,7.5.2,Outdoor,,,Heating System,Heizsystem,enum16,,,HeatingSystem,,FloorHeating,TRUE,TRUE,c15e Outdoor -> rocon
0x06db,pump_dt_heating,4.4.2,Settings :: System,7.5.2,Outdoor,,,Pump dT heating,Pumpe dT Heizen,dec,K,10,3-10,1,5,TRUE,TRUE,
0x06dc,pump_dt_cooling,4.4.2,Settings :: System,7.5.2,Outdoor,,,Pump dT cooling,Pumpe dT Kuehlen,dec,K,10,3-10,1,5,TRUE,TRUE,
0x06d0,glycol,4.4.2,Settings :: System,7.5.2,Outdoor,,,Glycol,Glykol,bool,,,,,,TRUE,TRUE,"0=No glycol added
1=Glocol added"
0x06d1,hp_power_limitation,4.4.2,Settings :: System,7.5.2,Outdoor,,,HP Power limitation,Leistungsbegrenzung Wärmepumpe,i16,A,,20-50,,50,TRUE,TRUE,
0x06e1,pump_limit,4.4.2,Settings :: System,7.5.2,Outdoor,,,Pump limit,Pumpenlimit,enum16,,,PumpLimit,,,TRUE,TRUE,
0x0130,min_mixer_valve_pump,(4.4.2),Mixer module :: System,9.3,,HCM2,,Min. mixer valve pump,Min. Mischer Pumpe,i16,,,10-100,1,30,TRUE,TRUE,
0x012f,max_mixer_valve_pump,(4.4.2),Mixer module :: System,9.3,,HCM2,,Max. mixer valve pump,Max. Mischer Pumpe,i16,,,20-100,1,100,TRUE,TRUE,
0x06d2,ext_heat_source,4.4.3,Settings :: Ext. source,7.5.3,Outdoor,,,Config. ext. heat source,Konfig. externe Wärmequelle,enum16,,,ExtHeatSource,,BackupHeater,TRUE,TRUE,
0x0668,ext_power_hot_water,4.4.3,Settings :: Ext. source,7.5.3,HG1,,,External power hot water,Ext. Leistung Warmwasser,dec,kW,100,1-40,1,3,TRUE,TRUE,
0x0669,ext_power_stage_1,4.4.3,Settings :: Ext. source,7.5.3,HG1,,,External power stage 1,Ext. Leistung Stufe 1,dec,kW,100,1-40,1,3,TRUE,TRUE,
0x066a,ext_power_stage_2,4.4.3,Settings :: Ext. source,7.5.3,HG1,,,External power stage 2,Ext. Leistung Stufe 2,dec,kW,100,1-40,1,3,TRUE,TRUE,
0x06d3,bivalence_function,4.4.3,Settings :: Ext. source,7.5.3,Outdoor,,,Bivalence function,Bivalenzfunktion,enum16,,,BivalenceFunction,,,TRUE,TRUE,
0x06d4,bivalence_temp,4.4.3,Settings :: Ext. source,7.5.3,Outdoor,,,Bivalence temperature,Bivalenztemperatur,dec,C,10,-15-35,1,0,TRUE,TRUE,
0x0693,smart_grid,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,Smart grid,Smart Grid,bool,,,,,,TRUE,TRUE,
0x0694,smart_grid_mode,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,Smart grid mode,Modus Smart Grid,enum16,,,SmartGridMode,,Comfort,TRUE,TRUE,
0x066f,ht_nt_function,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,HT/NT function,HT/NT Funktion,enum16,,,HtNtFunction,,Inactive,TRUE,TRUE,
0x0670,ht_nt_contact,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,HT/NT contact,HT/NT Anschluss,enum16,,,HtNtContact,,NormallyOpenContact,TRUE,TRUE,
0x0678,room_thermostat,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,Room thermostat,Raumthermostat,bool,,,,,FALSE,TRUE,TRUE,
0x0679,interlink_function,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,Interlink function,Interlinkfunktion,bool,,,,,FALSE,TRUE,TRUE,
0x0489,programmable_output,4.4.4,Settings :: Inputs/Outputs,7.5.3,HG1,,,Programmable output (230V),Programmierbarer Ausgang (230V),enum16,,,ProgrammableOutput,,CirculationRequest,TRUE,TRUE,
0x06e6,func_burner_blocking_contact,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,Func. burner blocking contact,Funktion Brennersperrkontakt,enum16,,,FuncBurnerBlockingContact,,ResistanceValues,TRUE,TRUE,
0x0671,aux_switching_function,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,AUX switching function,AUX-Schaltfunktion,enum16,,,AuxSwitchingFunction,,Inactive,TRUE,TRUE,
0x0672,aux_wait_time,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,AUX wait time,AUX-Wartezeit,i16,s,,0-600,,120,TRUE,TRUE,
0x0673,aux_switching_threshold_tdhw,4.4.4,Settings :: Inputs/Outputs,7.5.4,HG1,,,Switching threshold TDHW (AUX),Schaltschwelle DTHW (AUX),dec,C,10,20-85,,50,TRUE,TRUE,
0x06e3,continuous_heating,4.4.5,Settings :: ISM,7.5.5,HG1,,,Continuous heating,Continuous heating,bool,,,,,TRUE,TRUE,TRUE,
0x066c,heating_support,4.4.5,Settings :: ISM,7.5.5,HG1,,,Heating support (HZU),Heizungsunterstützung (HZU),bool,,,,,,TRUE,TRUE,
0x066b,heating_support_power,4.4.5,Settings :: ISM,7.5.5,HG1,,,Heating support power,Leistung BIV,dec,kW,100,3-40,1,15,TRUE,TRUE,
0x066d,heating_support_hysteresis,4.4.5,Settings :: ISM,7.5.5,HG1,,,Heating support hysteresis,HZU Hysterese,dec,K,10,2-15,1,5,TRUE,TRUE,
0x066e,heating_support_max_temp,4.4.5,Settings :: ISM,7.5.5,HG1,,,Heating support max. temp.,HZU Max. Temperatur,dec,C,10,5-85,1,60,TRUE,TRUE,
0x067e,min_pump_power,4.4.5,Settings :: ISM,7.5.5,HG1,,,Min. pump power,Min. Leistung Pumpe,dec,%,10,40-80,1,50,TRUE,TRUE,
0x067f,max_pump_power,4.4.5,Settings :: ISM,7.5.5,HG1,,,Max. pump power,Max. Leistung Pumpe,dec,%,10,60-80,1,50,TRUE,TRUE,
0xc0c4,outside_temp_sensor,4.5.2,Configuration :: Sensors,7.6.1,HG1,,,Outside temperature sensor,Außentemperaturfühler,enum16,,,OutsideTempSensor,,IntegratedSensor,TRUE,TRUE,
0x0961,water_sensors,4.5.2,Configuration :: Sensors,7.6.1,HG1,HC2,,Water sensors,Wassersensoren,i16,,,,,,TRUE,TRUE,"This parameter controls multiple settings https://github.com/ahermann86/fhemHPSU/issues/1
Mix: outsidetemp Sensor"
0x0c1f,outside_temp_correction,4.5.2,Configuration :: Sensors,7.6.1,HG1,HC2,,Outside temperature correction,Außenfühlerkorrektur,dec,K,10,-5-5,0.1,0,TRUE,TRUE,
0x0728,water_pressure_min,4.5.2,Configuration :: Sensors,7.6.1,HG1,,,"Water pressure, min.",Wassedruck Min.,dec,bar,1000,0.1 - 5.0,0.1,0.5,TRUE,TRUE,
0x0727,water_pressure_max,4.5.2,Configuration :: Sensors,7.6.1,HG1,,,"Water pressure, max.",Wassedruck Max.,dec,bar,1000,0.1 - 5.0,0.1,3,TRUE,TRUE,
0x0725,water_pressure_target,4.5.2,Configuration :: Sensors,7.6.1,HG1,,,"Water pressure, target",Wassedruck Soll,dec,bar,1000,0.1 - 5.0,0.1,0.9,TRUE,TRUE,
0x0726,water_max_pressure_loss,4.5.2,Configuration :: Sensors,7.6.1,HG1,,,Maximum pressure loss,Max. Druckverlust,dec,bar,1000,0.1 - 5.0,0.1,0.5,TRUE,TRUE,
0x0141,weather_compensated,4.5.3,Configuration :: HC config,7.6.2,HC1,HC2,,Weather-compensated,Witterungsgeführt,enum16,,,WeatherCompensated,,WeatherCompensated,TRUE,TRUE,
0x0a00,frost_protection_temp,4.5.3,Configuration :: HC config,7.6.2,HC1,HC2,,Frost protection temperature,Frostschutztemperatur,dec,C,10,-15-5,1,0,TRUE,TRUE,
0x010c,building_insulation,4.5.3,Configuration :: HC config,7.6.2,HC1,HC2,,Building insulation,Gebäudedämmung,enum8,,,BuildingInsulation,,Low,TRUE,TRUE,
0xc1c3,switch_temp_hc,4.5.3,Configuration :: HC config,7.6.2,HG1,,,Switch temp. heating circuit,Umschalttemperatur Heizkreis,dec,C,10,10-40,1,0,TRUE,TRUE,
0x0116,heat_limit_heating_mode,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,"Heat limit, heating mode",Heizgrenze Heizbetrieb,dec,C,10,10-40,1,19,TRUE,TRUE,
0x0117,heat_limit_reducing_mode,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,"Heat limit, reducing mode",Heizgrenze Absenkbetrieb,dec,C,10,10-40,1,10,TRUE,TRUE,
0x010e,heating_curve,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,Heating curve,Heizkurve,dec,,100,0-3,0.1,0.5,TRUE,TRUE,
0x06e2,feed_temp_overshoot,4.5.4,Configuration :: Heating,7.6.3,Outdoor,,,"Feed temperature, overshoot",Vorlauftemperatur Überhöhung,dec,K,10,0-4,1,3,TRUE,TRUE,
0x0129,feed_temp_heating_mode,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,"Feed temperature, heating mode",Vorlauftemperatur Heizbetrieb,dec,C,10,10-70,1,40,TRUE,TRUE,
0x012a,feed_temp_reducing_mode,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,"Feed temperature, reducing mode",Vorlauftemperatur Absenkbetrieb,dec,C,10,10-90,1,10,TRUE,TRUE,
0x0028,max_feed_temp,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,Max. feed temperature,Max. Vorlauftemperatur,dec,C,10,20-90,1,80,TRUE,TRUE,
0x012b,min_feed_temp,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,Min. feed temperature,Min. Vorlauftemperatur,dec,C,10,10-90,1,10,TRUE,TRUE,
0x010f,room_sensor_adaptation,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,Room sensor adaptation,Raumeinfluss,i8,K,,0-20,1,,TRUE,TRUE,nullable
0x0115,heating_curve_adaption,4.5.4,Configuration :: Heating,7.6.3,HC1,HC2,,Heating curve adaption,Heizkurvenadaption,bool,,,,,FALSE,TRUE,TRUE,
0x06a0,interlink_temp_increase,4.5.4,Configuration :: Heating,7.6.3,HG1,,,Interlink temperature increase,Interlink Temperaturerhöhung,dec,,10,1-50,1,5,TRUE,TRUE,
0x06e5,comfort_heating,4.5.4,Configuration :: Heating,7.6.3,HC1,,,Comfort Heating,Comfort Heating,bool,,,,,,TRUE,TRUE,
0x0111,slope_offset,4.5.4,Mixer module :: Heating,9.3,,HC2,,Slope offset,Kurvenabstand,dec,K,10,0-50,1,5,TRUE,TRUE,
0x135d,target_flow_cooling_start,4.5.5,Configuration :: Cooling,7.6.4,HC1,HC2,,"Target flow cooling, start",VL-Soll Start Kühlen,dec,C,10,5-25,1,18,TRUE,TRUE,
0x135e,target_flow_cooling_max,4.5.5,Configuration :: Cooling,7.6.4,HC1,HC2,,"Target flow cooling, max.",VL-Soll Max Kühlen,dec,C,10,5-25,1,8,TRUE,TRUE,
